Quantity                                                       Value  Unit       How / source
Plunger area                                                   16.69  mm^2       pi*(4.61/2)^2 [DESIGN_REQUIREMENTS §2]
Travel per 1 U                                                 599.1  um         10 uL / area [D-03]
Counts per 1 U (80 nm)                                          7489  counts     travel / 0.08 um [LL06 E2 encoder]
0.05 U travel                                                  29.96  um          [D-05]
Volume per count                                               1.335  nL         0.08 um x area 
Full 60 mm stroke                                              1.001  mL          [D-04]
Speed cap 15 steps/s x 4.5 um                                   67.5  um/s        [D-08, LL06 no-load step]
Speed cap in U/s                                              0.1127  U/s         
Force at 1 bar                                                 1.669  N          0.1 N/mm^2 x area 
Pressure at 6.5 N stall                                        3.894  bar         [LL06 6.5 N]
Duty D at Vin=3.0 V (CCM)                                     0.7651  -          (Vout+Vf)/(n Vin) = D/(1-D) [FLYBACK_DESIGN §2]
Duty D at Vin=4.2 V (CCM)                                     0.6994  -          (Vout+Vf)/(n Vin) = D/(1-D) [FLYBACK_DESIGN §2]
Plain-boost duty 3.0->48 V                                    0.9375  -          1 - Vin/Vout (lossless) 
RT for 298 kHz                                             7.321e+04  ohm        2.21e10/fsw - 955 [SNVSB75E Eq. 5]
Primary avg during on-time (3.0 V)                             2.614  A          Iin / D 
Lp for 40 % ripple                                             7.366  uH         Vin D / (dI fsw) 
Primary peak (calc)                                            3.137  A          Iavg + dI/2 
Current limit min                                              4.227  A          93 mV / 22 mohm [SNVSB75E VCLTH]
Current limit max                                              4.864  A          107 mV / 22 mohm [SNVSB75E VCLTH]
Soft-start time                                                  4.7  ms         C VREF / ISS (ISS typ 10 uA) [SNVSB75E]
Soft-start time range (ISS 9-11 uA)                            4.273  ms (min)    [SNVSB75E ISS 9..11 uA]
  ...max                                                       5.222  ms          
Vout nominal                                                      48  V          VREF (1+470k/10k) 
Vout min (VREF 0.99, 1 % R)                                     46.6  V           [SNVSB75E VREF 0.99-1.01]
Vout max (VREF 1.01, 1 % R)                                    49.44  V           
OVP trip, nominal parts, typ 110 %                              52.8  V           [SNVSB75E VOVTH 107/110/113 %]
OVP trip, nominal divider & VREF, min 107 %                    51.36  V          the '51.4' in earlier docs 
OVP trip, nominal divider & VREF, max 113 %                    54.24  V          the '54.2' in earlier docs 
OVP trip worst low (107 %, VREF 0.99, divider low)             49.86  V          CORRECTED worst case 
OVP trip worst high (113 %, VREF 1.01, divider high)           55.87  V          CORRECTED worst case 
Ripple cap needed for 0.24 V                                    1.07  uF         I D / (f dV) 
RHP zero (3.0 V, 100 mA)                                        30.2  kHz        (1-D)^2 Vout / (2 pi D Iout n^2 Lp) 
Off-state drain plateau                                        12.93  V          Vin + (Vout+Vf)/n 
D301 steady reverse (3.0 V)                                     63.8  V          Vout + n Vin 
D301 steady reverse (4.2 V)                                     70.9  V           
Leakage fraction for k=0.99                                     1.99  % of Lp    1-k^2 [sim netlist]
FET margin                                                      74.8  % of VDS    [CSD16340Q3 25 V]
Rectifier margin                                               48.55  % of VR     [PNE20010ER 200 V]
Clamp diode margin                                              18.7  % of VR     [PMEG10020ELR 100 V]
R306 loss vs 1 W rating                                         42.5  %           [sim]
C309/C310 at worst OVP 55.9 V                                   55.9  % of 100 V  [E-06 80 % rule]
Rail capacitance nominal                                       151.4  uF         C309+C310+C311+C702 [design.py]
Rail capacitance assumed max                                   180.8  uF         +20 % electrolytics [ASSUMPTION]
Max bleeder R for <5 V in 5 s from 50.4 V                      11.97  kohm        [E-11]
  t with 10 kohm from 50.4 V (Cmax)                            4.177  s           
Max bleeder R for <5 V in 5 s from 54.2 V                       11.6  kohm        [E-11]
  t with 10 kohm from 54.2 V (Cmax)                            4.309  s           
Max bleeder R for <5 V in 5 s from 55.9 V                      11.46  kohm        [E-11]
  t with 10 kohm from 55.9 V (Cmax)                            4.365  s           
10 kohm loss at 50.4 V                                         0.254  W           
10 kohm loss at 55.9 V                                        0.3125  W           
FLY_EN with MCU high                                           2.721  V          3.3 x 4.7k/(4.7k+1k) [K-10]
FLY_EN with veto ON, MCU high, Rds(on)=5 ohm                   16.42  mV         3.3 V x Ron/(1k+Ron) (4.7k in parallel neglected) [vs VEN(FALLING) min 0.33 V]
FLY_EN with veto ON, MCU high, Rds(on)=20 ohm                  64.71  mV         3.3 V x Ron/(1k+Ron) (4.7k in parallel neglected) [vs VEN(FALLING) min 0.33 V]
0.5 U travel                                                   299.6  um          [S-06]
Time to 0.5 U at 15.0 mm/s                                     19.97  ms          [LL06 top / PMD401 1500 Hz x 5 um]
Time to 0.5 U at 7.5 mm/s                                      39.94  ms          [LL06 top / PMD401 1500 Hz x 5 um]
Overrun with 11 ms stop at 15 mm/s                            0.2754  U           [SPI-gate proposal]
Rail decay rate at 100 mA from 151.4 uF                       0.6605  V/ms        
48 V load at dosing speed                                      0.363  W          48 V x 6 mA + 5 mW/Hz x 15 Hz [PMD401 manual, LL06]
Battery current at dosing speed (3.0 V, 80 %)                 0.1513  A           
Cell energy (2.8 Ah x 3.6 V)                                   10.08  Wh          [distributor data [WEB-2ND]]
Idle limit for 3 days, 10 % reserve                            0.126  W           [E-10 (proposed)]
Motor-on time for 50 U/day (ASSUMED profile)                   443.8  s           
Charger loss 1 A, 3.0 V cell, 5 V in                               2  W           [linear charger]
Charger loss 0.5 A, 3.0 V cell                                     1  W           
VBAT divider current at 4.2 V                                    2.1  uA          
VBAT divider time constant                                        50  ms         500 k x 100 nF 
