Runaway fault-response timing (CALCULATED - no hardware, gate or firmware exists)
1 U = 599.1 um travel; S-06 budget 0.5 U = 299.6 um; encoder 80 nm/count; deceleration distance after stop: unknown (not included)
scenario                                                        v mm/s detect ms  stop ms overrun um      U  <0.5U  note
main-MCU runaway at 15 mm/s, fast tier                              15      2.00    10.00      180.0  0.300    yes  SPI gate; timeout 10 ms (typ)
main-MCU runaway at 15 mm/s, fast tier                              15      2.00     5.00      105.0  0.175    yes  SPI gate; timeout 5 ms
main-MCU runaway at 15 mm/s, fast tier                              15      2.00    20.00      330.0  0.551     NO  SPI gate; timeout 20 ms (assumed max)
main-MCU runaway at 7.5 mm/s, fast tier                            7.5      2.00    10.00       90.0  0.150    yes  SPI gate; timeout 10 ms (typ)
main-MCU runaway at 7.5 mm/s, fast tier                            7.5      2.00     5.00       52.5  0.088    yes  SPI gate; timeout 5 ms
main-MCU runaway at 7.5 mm/s, fast tier                            7.5      2.00    20.00      165.0  0.275    yes  SPI gate; timeout 20 ms (assumed max)
main-MCU runaway at 0.8 mm/s, slow tier                            0.8    200.00    10.00      168.0  0.280    yes  SPI gate; timeout 10 ms (typ)
main-MCU runaway at 0.8 mm/s, slow tier                            0.8    200.00     5.00      164.0  0.274    yes  SPI gate; timeout 5 ms
main-MCU runaway at 0.8 mm/s, slow tier                            0.8    200.00    20.00      176.0  0.294    yes  SPI gate; timeout 20 ms (assumed max)
main-MCU runaway at 0.79 mm/s, slow tier                          0.79    200.00    10.00      165.9  0.277    yes  SPI gate; timeout 10 ms (typ)
main-MCU runaway at 0.79 mm/s, slow tier                          0.79    200.00     5.00      162.0  0.270    yes  SPI gate; timeout 5 ms
main-MCU runaway at 0.79 mm/s, slow tier                          0.79    200.00    20.00      173.8  0.290    yes  SPI gate; timeout 20 ms (assumed max)
main-MCU runaway at 0.2 mm/s, slow tier                            0.2    200.00    10.00       42.0  0.070    yes  SPI gate; timeout 10 ms (typ)
main-MCU runaway at 0.2 mm/s, slow tier                            0.2    200.00     5.00       41.0  0.068    yes  SPI gate; timeout 5 ms
main-MCU runaway at 0.2 mm/s, slow tier                            0.2    200.00    20.00       44.0  0.073    yes  SPI gate; timeout 20 ms (assumed max)
main-MCU runaway at 0.102 mm/s, slow tier                        0.102    200.00    10.00       21.5  0.036    yes  SPI gate; timeout 10 ms (typ)
main-MCU runaway at 0.102 mm/s, slow tier                        0.102    200.00     5.00       21.0  0.035    yes  SPI gate; timeout 5 ms
main-MCU runaway at 0.102 mm/s, slow tier                        0.102    200.00    20.00       22.5  0.038    yes  SPI gate; timeout 20 ms (assumed max)
supervisor hang + runaway (double fault), IWDG 10 ms                15     10.00    20.00      450.0  0.751     NO  IWDG reset -> GPIO hi-Z -> pull-up blocks SS
supervisor hang + runaway (double fault), IWDG 100 ms               15    100.00    20.00     1800.0  3.004     NO  IWDG reset -> GPIO hi-Z -> pull-up blocks SS
supervisor in reset or unpowered                                    15      0.00     0.00        0.0  0.000    yes  pull-up keeps SS high: no SPI frame reaches PMD401
battery disconnect / 3V3 loss during normal dosing (at cap)     0.0675      0.00    20.00        1.3  0.002    yes  SS high via PMD401 pull-up -> timeout; also 48 V collapses
3V3 loss during a runaway (double fault)                            15      0.00    20.00      300.0  0.501     NO  as above
PMD401 drives without SPI (veto only), P=2.0 W                      15      2.00    87.21     1338.1  2.233     NO  stored rail energy 174 mJ / P (upper bound, PMD401 min supply unknown)
PMD401 drives without SPI (veto only), P=7.5 W                      15      2.00    23.26      378.8  0.632     NO  stored rail energy 174 mJ / P (upper bound, PMD401 min supply unknown)
SPI gate + veto together, runaway 15 mm/s, P=2.0 W                  15      2.00    20.00      330.0  0.551     NO  stop = earlier of SPI timeout (20 ms max assumed) and rail exhaustion
SPI gate + veto together, runaway 15 mm/s, P=7.5 W                  15      2.00    20.00      330.0  0.551     NO  stop = earlier of SPI timeout (20 ms max assumed) and rail exhaustion
no SPI gate: park command only (250 ms)                             15      2.00   250.00     3780.0  6.309     NO  fails S-06 above ~1.2 mm/s
