Nets with unrouted connections after autorouting (count = DRC unconnected items):
  2  +3V3
  1  +48V_MOT
  1  CHG_INT_N
  1  CON_MAIN_TX
  1  CON_SUP_TX
  1  ENC_A
  2  ENC_B
  1  ENC_B_M
  1  ENC_B_S
  1  ENC_I
  1  ENC_SHLD
  1  ENC_VCC
  2  FLY_COMP
  1  FLY_COMP_RC
  1  FLY_CS
  3  FLY_EN
  1  FLY_FB
  1  FLY_GATE
  1  FLY_PGOOD
  1  FLY_RT
  1  FLY_SS
  1  HB_M2S
  1  HB_S2M
  1  HSE_IN
  1  HSE_OUT
  1  I2C_SCL
  1  I2C_SDA
  1  LED_MAIN
  1  LSE_IN
  2  LSE_OUT
  1  MAIN_NRST
  1  MAIN_SWCLK
  1  MAIN_SWDIO
  1  MAIN_SWO
  1  MCU_48V_EN
  1  PMD_5V
  1  PMD_AEN_S
  1  PMD_FAULT
  1  PMD_FAULT_M
  1  PMD_READY
  1  PMD_READY_M
  1  PMD_SCLK
  1  PMD_SCLK_M
  1  RS485_DE
  1  RS485_DI
  1  RS485_RO
  2  SUP_VETO
  1  VBAT
  2  VBAT_FUSED
  1  VBAT_SENSE
  1  WBA_VDD11
  1  WBA_VDDANA
  1  WBA_VDDHPA
  1  WBA_VDDRFPA
  1  WBA_VLXSMPS
