# Cycle-by-cycle flyback model results

Generated by `scripts/sim_flyback_cycle.py`. **Model results, not measurements.** Ideal piecewise-linear
flyback (no leakage, clamp or switching loss), LM51551 control per SNVSB75E, VOFF 1.0 V and DMAX 90 %
assumed, T301 = specification. Load 8 kOhm = PMD401 idle ~6 mA; 480 Ohm = 100 mA.

## 1. Soft start versus hiccup (C305 sweep)

Worst case for hiccup: Vin 3.0 V, VCLTH min 93 mV, ISS max 11 uA, VREF 1.01 V. Pass = reaches PGOOD
with no hiccup event.

| C305 | tSS = C*VREF/ISS (typ) | load | hiccup events | first hiccup (ms) | PGOOD at (ms) | Vmax (V) |
|---|---|---|---|---|---|---|
| 47 nF | 4.7 ms | 6 mA | 6 | 0.6543624161073827 | not reached | 7.73 |
| 47 nF | 4.7 ms | 100 mA | 6 | 0.6543624161073827 | not reached | 2.57 |
| 100 nF | 10.0 ms | 6 mA | 6 | 1.1375838926174497 | not reached | 9.97 |
| 100 nF | 10.0 ms | 100 mA | 6 | 1.1375838926174497 | not reached | 3.68 |
| 220 nF | 22.0 ms | 6 mA | 6 | 7.228187919463088 | not reached | 18.39 |
| 220 nF | 22.0 ms | 100 mA | 6 | 6.446308724832215 | not reached | 16.03 |
| 470 nF | 47.0 ms | 6 mA | 4 | 42.7013422818792 | 41.04697986577181 | 47.88 |
| 470 nF | 47.0 ms | 100 mA | 5 | 28.832214765100673 | not reached | 32.28 |
| 680 nF | 68.0 ms | 6 mA | 0 | - | 59.35570469798658 | 49.39 |
| 680 nF | 68.0 ms | 100 mA | 4 | 51.822147651006716 | not reached | 40.17 |
| 1000 nF | 100.0 ms | 6 mA | 0 | - | 87.26174496644296 | 49.12 |
| 1000 nF | 100.0 ms | 100 mA | 3 | 89.15436241610739 | 87.30872483221478 | 46.99 |
| 1500 nF | 150.0 ms | 6 mA | 0 | - | 130.87248322147653 | 48.94 |
| 1500 nF | 150.0 ms | 100 mA | 0 | - | 130.9228187919463 | 48.87 |
| 2200 nF | 220.0 ms | 6 mA | 0 | - | 191.9295302013423 | 48.83 |
| 2200 nF | 220.0 ms | 100 mA | 0 | - | 191.9798657718121 | 48.74 |

## 2. Startup, nominal parameters

| Case | hiccups | PGOOD (ms) | Vmax (V) | Vend (V) |
|---|---|---|---|---|
| 47 nF, 3.0 V, 6 mA | 9 | not reached | 10.55 | 9.64 |
| 47 nF, 3.0 V, 100 mA | 10 | not reached | 2.95 | 2.85 |
| 47 nF, 4.2 V, 6 mA | 9 | not reached | 11.28 | 10.30 |
| 4.7 uF, 3.0 V, 100 mA | 0 | 446.5973154362417 | 48.11 | 48.00 |
| 4.7 uF, 4.2 V, 6 mA | 0 | 446.54697986577185 | 48.20 | 48.00 |
| 4.7 uF, 4.2 V, 0 to 100 mA step at 0.7 s (min after step 47.07 V) | 0 | 446.54697986577185 | 48.45 | 48.00 |

## 3. Single fault: R307 (FB top resistor) opens at t = 0.8 s (after PGOOD, C305 = 4.7 uF), Vin 4.2 V

FB is pulled to 0 V by R308, so the LM51551 internal OVP (sensed on FB) cannot act. Hiccup is the only
on-chip limit. 'no load' = PMD401 unpowered/disconnected and no bleeder (C leakage only, 10 MOhm).

| Load | Independent OVP | Vmax (V) | time >50.4 V after fault (ms) | >55.9 V | >60 V | >100 V | hiccups | OVP trip (ms after fault) |
|---|---|---|---|---|---|---|---|---|
| no load | none | 117.5 | 111.79 | 226.55 | 340.01 | 2036.43 | 27 | - |
| no load | 52.5 V / 10 us | 52.5 | 111.79 | - | - | - | 1 | 113.805 |
| no load | 53.1 V / 50 us | 53.2 | 111.79 | - | - | - | 1 | 114.329 |
| bleeder R312 10k only | none | 54.7 | 115.03 | - | - | - | 27 | - |
| bleeder R312 10k only | 52.5 V / 10 us | 52.5 | 115.03 | - | - | - | 6 | 680.523 |
| bleeder R312 10k only | 53.1 V / 50 us | 53.2 | 115.03 | - | - | - | 8 | 906.832 |
| PMD401 idle 6 mA | none | 49.8 | - | - | - | - | 27 | - |
| PMD401 idle 6 mA | 52.5 V / 10 us | 49.8 | - | - | - | - | 27 | - |
| PMD401 idle 6 mA | 53.1 V / 50 us | 49.8 | - | - | - | - | 27 | - |
| 100 mA | none | 48.3 | - | - | - | - | 27 | - |
| 100 mA | 52.5 V / 10 us | 48.3 | - | - | - | - | 27 | - |
| 100 mA | 53.1 V / 50 us | 48.3 | - | - | - | - | 27 | - |

Over 3 s after the fault. A rail that keeps rising in hiccup steps (no load) will exceed any rating
given enough time: the hiccup ratchet only slows the runaway.

## 4. Output short (0.1 Ohm) at 0.8 s, Vin 3.0 V, C305 = 4.7 uF

- hiccup events after the short in 0.5 s: 5; first at 0.225 ms after the short.
- on-time per hiccup burst is 64 CL cycles = 215 us out of 110.2 ms (burst duty 0.19 %), so average input current in a sustained short is far below the
  2 A dosing level; peak primary current is held at VCLTH/RS = 4.2-4.9 A by the cycle-by-cycle limit.
