# Q301 drain-voltage stress investigation (simulation)

Generated by `scripts/sim_q301_stress.py`. Behavioural LM51551 + switching power stage (ngspice 42), T301 =
specification (n 5, Lp 7.3 uH), generic FET/diode models. **QCSD breakdown raised to 60 V** except case A1, so
peaks are not hidden by the model's avalanche. 'cl' = R307 open, current-limit operation (fault/overload);
'regulating' = normal operation. CSD16340Q3 V<sub>DS</sub> abs max = 25 V [DS]; 80 % design limit = 20 V.

| Case | Vin | Rail start | VCLTH | k | R306 | C308 | L drain | Rg | drain RC | VDS max (V) | % of 25 V | clamp avg above Vin (V) | Ipk (A) | P(R306) (W) | eff. | Valid |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| A1_bv25_52V | 4.2 | 52.0 | 100 mV | 0.99 | 390 | 22n | - | 2 | - | 25.73 | 103 % | 15.73 | 5.55 | 0.648 | nan | yes |
| A2_bv60_52V | 4.2 | 52.0 | 100 mV | 0.99 | 390 | 22n | - | 2 | - | 26.24 | 105 % | 15.91 | 5.59 | 0.663 | nan | yes |
| A3_bv60_52V_fine | 4.2 | 52.0 | 100 mV | 0.99 | 390 | 22n | - | 2 | - | 26.33 | 105 % | 15.84 | 5.55 | 0.658 | nan | yes |
| B1_regulating_48V_4v2 | 4.2 | 48.0 | 100 mV | 0.99 | 390 | 22n | - | 2 | - | 14.37 | 57 % | 8.30 | 0.53 | 0.178 | 0.913 | yes |
| B2_regulating_48V_3v0 | 3.0 | 48.0 | 100 mV | 0.99 | 390 | 22n | - | 2 | - | 12.76 | 51 % | 8.00 | 0.47 | 0.166 | 1.249 | yes |
| C1_cl_48V_4v2 | 4.2 | 48.0 | 100 mV | 0.99 | 390 | 22n | - | 2 | - | 25.87 | 103 % | 15.70 | 5.52 | 0.645 | nan | yes |
| C2_cl_53v1_4v2 | 4.2 | 53.1 | 100 mV | 0.99 | 390 | 22n | - | 2 | - | 26.11 | 104 % | 15.92 | 5.50 | 0.664 | nan | yes |
| C3_cl_55v9_4v2 | 4.2 | 55.9 | 100 mV | 0.99 | 390 | 22n | - | 2 | - | 26.58 | 106 % | 16.28 | 5.62 | 0.694 | nan | yes |
| C4_cl_55v9_4v2_vclth107 | 4.2 | 55.9 | 107 mV | 0.99 | 390 | 22n | - | 2 | - | 27.77 | 111 % | 16.85 | 5.94 | 0.745 | nan | yes |
| C5_cl_55v9_4v2_vclth107_k985 | 4.2 | 55.9 | 107 mV | 0.985 | 390 | 22n | - | 2 | - | 31.46 | 126 % | 19.83 | 5.46 | 1.028 | nan | yes |
| C6_cl_55v9_3v0 | 3.0 | 55.9 | 100 mV | 0.99 | 390 | 22n | - | 2 | - | 25.18 | 101 % | 16.29 | 5.46 | 0.693 | nan | yes |
| D1_cl_55v9_ld5n | 4.2 | 55.9 | 107 mV | 0.99 | 390 | 22n | 5n | 2 | - | 33.79 | 135 % | 16.64 | 5.88 | 0.727 | nan | yes |
| D2_cl_55v9_ld10n | 4.2 | 55.9 | 107 mV | 0.99 | 390 | 22n | 10n | 2 | - | 39.48 | 158 % | 16.87 | 5.83 | 0.746 | nan | yes |
| E1_r270 | 4.2 | 55.9 | 107 mV | 0.985 | 270 | 22n | - | 2 | - | 30.01 | 120 % | 16.81 | 5.48 | 1.094 | nan | yes |
| E2_r220 | 4.2 | 55.9 | 107 mV | 0.985 | 220 | 22n | - | 2 | - | 29.36 | 117 % | 15.74 | 5.49 | 1.192 | nan | yes |
| E3_r180 | 4.2 | 55.9 | 107 mV | 0.985 | 180 | 22n | - | 2 | - | 28.72 | 115 % | 14.42 | 5.49 | 1.253 | nan | yes |
| E4_r150 | 4.2 | 55.9 | 107 mV | 0.985 | 150 | 22n | - | 2 | - | 28.18 | 113 % | 13.53 | 5.47 | 1.354 | nan | yes |
| E5_r150_ld5n | 4.2 | 55.9 | 107 mV | 0.985 | 150 | 22n | 5n | 2 | - | 30.82 | 123 % | 13.40 | 5.45 | 1.333 | nan | yes |
| G1_c100n | 4.2 | 55.9 | 107 mV | 0.985 | 390 | 100n | - | 2 | - | 26.59 | 106 % | 19.91 | 5.46 | 1.018 | nan | yes |
| G2_c220n | 4.2 | 55.9 | 107 mV | 0.985 | 390 | 220n | - | 2 | - | 25.61 | 102 % | 19.96 | 5.47 | 1.022 | nan | yes |
| G3_c470n | 4.2 | 55.9 | 107 mV | 0.985 | 390 | 470n | - | 2 | - | 24.84 | 99 % | 19.60 | 5.46 | 0.985 | nan | yes |
| G4_c1u | 4.2 | 55.9 | 107 mV | 0.985 | 390 | 1u | - | 2 | - | 24.24 | 97 % | 19.00 | 5.40 | 0.926 | nan | yes |
| G5_c470n_r220 | 4.2 | 55.9 | 107 mV | 0.985 | 220 | 470n | - | 2 | - | 22.05 | 88 % | 16.86 | 5.49 | 1.292 | nan | yes |
| G6_c470n_r150 | 4.2 | 55.9 | 107 mV | 0.985 | 150 | 470n | - | 2 | - | 20.58 | 82 % | 15.17 | 5.47 | 1.535 | nan | yes |
| H1_c470n_r220_ld5n | 4.2 | 55.9 | 107 mV | 0.985 | 220 | 470n | 5n | 2 | - | 33.23 | 133 % | 16.77 | 5.44 | 1.278 | nan | yes |
| H2_c470n_r220_ld5n_rg10 | 4.2 | 55.9 | 107 mV | 0.985 | 220 | 470n | 5n | 10 | - | 26.14 | 105 % | 16.39 | 5.44 | 1.221 | nan | yes |
| H3_c470n_r220_ld5n_snub | 4.2 | 55.9 | 107 mV | 0.985 | 220 | 470n | 5n | 2 | 4.7/1n | 27.25 | 109 % | 16.65 | 5.42 | 1.260 | nan | yes |
| H4_c470n_r150_ld5n_rg10_snub | 4.2 | 55.9 | 107 mV | 0.985 | 150 | 470n | 5n | 10 | 4.7/1n | 24.03 | 96 % | 14.98 | 5.43 | 1.497 | nan | yes |
| I1_new_clamp_cl_48V_3v0 | 3.0 | 48.0 | 100 mV | 0.99 | 220 | 470n | - | 2 | - | 17.70 | 71 % | 13.63 | 5.39 | 0.845 | nan | yes |
| I2_new_clamp_cl_48V_4v2 | 4.2 | 48.0 | 100 mV | 0.99 | 220 | 470n | - | 2 | - | 18.66 | 75 % | 13.55 | 5.47 | 0.835 | nan | yes |
| I3_new_clamp_worst_ld2n | 4.2 | 55.9 | 107 mV | 0.985 | 220 | 470n | 2n | 2 | - | 28.38 | 114 % | 16.87 | 5.49 | 1.294 | nan | yes |
| I5_r220_c220n_worst_derated | 4.2 | 55.9 | 107 mV | 0.985 | 220 | 220n | - | 2 | - | 22.55 | 90 % | 16.73 | 5.49 | 1.273 | nan | yes |
| I4_new_clamp_worst_ld2n_rg10 | 4.2 | 55.9 | 107 mV | 0.985 | 220 | 470n | 2n | 10 | - | 23.85 | 95 % | 16.36 | 5.51 | 1.217 | nan | yes |
| F3_c470n_r220_regulating_3v0_100mA | 3.0 | 48.0 | 100 mV | 0.99 | 220 | 470n | - | 2 | - | 14.71 | 59 % | 10.91 | 3.19 | 0.541 | 0.872 | yes |
| F4_c470n_r220_regulating_4v2_100mA | 4.2 | 48.0 | 100 mV | 0.99 | 220 | 470n | - | 2 | - | 15.34 | 61 % | 10.29 | 2.51 | 0.481 | 0.880 | yes |
| F1_r150_regulating_3v0_100mA | 3.0 | 48.0 | 100 mV | 0.99 | 150 | 22n | - | 2 | - | 17.79 | 71 % | 9.13 | 3.22 | 0.600 | 0.866 | yes |
| F2_r390_regulating_3v0_100mA | 3.0 | 48.0 | 100 mV | 0.99 | 390 | 22n | - | 2 | - | 17.65 | 71 % | 11.69 | 3.13 | 0.355 | 0.889 | yes |
