Unconnected connections - pcbcheck.py (pure Python, NOT kicad-cli), 31 Oct 2026 layout fixes
Board: hardware/kicad/pump_v2.kicad_pcb
Total unconnected pairs: 24. Zone connectivity uses the stored (re-clipped) fills;
refill zones in KiCad and run kicad-cli DRC to confirm.

A. Placeholder nets awaiting the ST datasheet (WBA55 supply/clock/RF): 12
  HSE_IN         gap   8.6 mm : Y501.1  <->  U501.42
  HSE_IN         gap  17.0 mm : C516.1  <->  U501.42
  HSE_OUT        gap   7.5 mm : Y501.3  <->  U501.41
  HSE_OUT        gap  17.8 mm : C517.1  <->  U501.41
  LSE_IN         gap  14.8 mm : Y502.1  <->  U501.17
  LSE_IN         gap  15.2 mm : U501.17  <->  C518.1
  RF_MCU         gap  15.3 mm : U501.37  <->  C514.1,L502.1
  WBA_VDD11      gap   5.0 mm : U501.45  <->  L501.2
  WBA_VDD11      gap   7.8 mm : C509.1  <->  U501.45
  WBA_VDDANA     gap  16.4 mm : C511.1,R511.1  <->  U501.39
  WBA_VDDRF      gap  14.3 mm : U501.40  <->  C512.1,R512.1
  WBA_VDDRFPA    gap  12.2 mm : U501.43  <->  C513.1,R513.1

B. Net between DNP placeholder parts only (48 V output switch, not designed): 1
  SW48_GATE      gap  20.2 mm : R309.1  <->  Q302.1,R310.1

C. GENUINE functional connections still to be routed (board is NOT fully connected): 11
  CHG_INT_N      gap   5.9 mm : U101.A1  <->  R106.1,U501.10
  ENC_I_M        gap  27.4 mm : R710.1  <->  U501.48
  FLY_PGOOD      gap  33.4 mm : U501.28  <->  R302.1,TP302.1,U301.11
  I2C_SDA        gap  11.8 mm : U101.C1  <->  R105.1
  I2C_SDA        gap  18.4 mm : R105.1  <->  U501.6
  MAIN_SWCLK     gap  22.0 mm : U501.26  <->  J502.4
  PMD_MOSI_M     gap  28.3 mm : U501.15  <->  R702.1
  PMD_READY_M    gap  35.4 mm : R706.1  <->  U501.33
  PMD_SCLK_M     gap  35.5 mm : U501.13  <->  R704.1
  VBAT_FUSED     gap   6.5 mm : U101.C2  <->  C102.1,F101.2,J102.1
  VBAT_SENSE     gap  27.6 mm : U501.14  <->  C104.1,R107.2,R108.1
